
UPD1X                         Date: 28/03/2019  Time: 08:41:47.689
SE B                       Serial Number: 2005290165

Event: CAG T             Location:  256.39                    Time Source: HIRIG
Event Number: 11673      Shot 1P: 0   Shot 3P: 0        Freq: 59.95     Group: 3
Targets: COMM ZONE_2 A_PHASE C_PHASE 50
Breaker 1: OPEN          Trip Time: 08:41:47.693
Breaker 2: OPEN          Trip Time: 08:41:47.693
PreFault:     IA     IB     IC     IG    3I2       VA       VB       VC    V1mem
MAG(A/kV)    393    400    404      3     18  300.978  301.523  299.308  300.565
ANG(DEG)   152.8   33.6  -87.8 -113.9  -14.5      0.0   -120.7    119.8     -0.3

Fault:
MAG(A/kV)   2189    419   2257   1030   4061  219.278  317.097  187.635  274.384
ANG(DEG)  -117.9   30.9   42.1  -11.6 -152.4      8.4   -122.4    120.5      8.2

                                                   L C R     L C R
                                                   B B B R   B B B R
                                                   O A A O   O A A O
                                                   K D D K   K D D K
MB:8->1      RMBA      TMBA      RMBB      TMBB    A A A A   B B B B
  TRIG    00000000  01000010  00000000  00000000   0 0 0 1   0 0 0 0
  TRIP    00000011  01011110  00000000  00000000   0 0 0 1   0 0 0 0
SET_G1.TXT
[INFO]
RELAYTYPE=SEL-421
FID=SEL-421-R117-V0-Z007007-D20060413
BFID=SLBT-4XX-R100-V0-Z001001-D20010703
PARTNO=04210611X221X3X
[IOBOARDS]
CFSINT1, , , 8, 15, 0, 0, 1
[COMCARDS]
[G1]
"SID","SE RIBEIRO GONÇALVES"
"RID","UPD1X LINHA COLINAS"
"NUMBK",2
"BID1","15F1"
"BID2","15D3"
"NFREQ",60
"PHROT",ABC
"DATE_F",DMY
"FAULT","67G1 OR 51S1 OR M4P OR M3P OR Z4G OR Z3G OR ASV001 OR ASV002"
"EDCMON",N
"EICIS",N
"EDRSTC",N
"EGADVS",Y
"EPMU",N
"DC1LFP",100
"DC1LWP",110
"DC1HWP",137
"DC1HFP",150
"DC1RP",9
"DC1GF",1.05
"DC2LFP",100
"DC2LWP",127
"DC2HWP",137
"DC2HFP",142
"DC2RP",9
"DC2GF",1.05
"GINP",100
"GINDF",80
"IN1XXD",0.1250
"IN2XXD",0.1250
"IN3XXD",0.1250
"IN101P",100
"IN102P",100
"IN103P",100
"IN104P",100
"IN105P",100
"IN106P",100
"IN107P",100
"IN101PU",0.1250
"IN101DO",0.1250
"IN102PU",0.1250
"IN102DO",0.1250
"IN103PU",0.1250
"IN103DO",0.1250
"IN104PU",0.1250
"IN104DO",0.1250
"IN105PU",0.1250
"IN105DO",0.1250
"IN106PU",0.1250
"IN106DO",0.1250
"IN107PU",0.1250
"IN107DO",0.1250
"IN201P",100
"IN202P",100
"IN203P",100
"IN204P",100
"IN205P",100
"IN206P",100
"IN207P",100
"IN208P",100
"IN209P",100
"IN210P",100
"IN211P",100
"IN212P",100
"IN213P",100
"IN214P",100
"IN215P",100
"IN216P",100
"IN217P",100
"IN218P",100
"IN219P",100
"IN220P",100
"IN221P",100
"IN222P",100
"IN223P",100
"IN224P",100
"IN201PU",0.1250
"IN201DO",0.1250
"IN202PU",0.1250
"IN202DO",0.1250
"IN203PU",0.1250
"IN203DO",0.1250
"IN204PU",0.1250
"IN204DO",0.1250
"IN205PU",0.1250
"IN205DO",0.1250
"IN206PU",0.1250
"IN206DO",0.1250
"IN207PU",0.1250
"IN207DO",0.1250
"IN208PU",0.1250
"IN208DO",0.1250
"IN209PU",0.1250
"IN209DO",0.1250
"IN210PU",0.1250
"IN210DO",0.1250
"IN211PU",0.1250
"IN211DO",0.1250
"IN212PU",0.1250
"IN212DO",0.1250
"IN213PU",0.1250
"IN213DO",0.1250
"IN214PU",0.1250
"IN214DO",0.1250
"IN215PU",0.1250
"IN215DO",0.1250
"IN216PU",0.1250
"IN216DO",0.1250
"IN217PU",0.1250
"IN217DO",0.1250
"IN218PU",0.1250
"IN218DO",0.1250
"IN219PU",0.1250
"IN219DO",0.1250
"IN220PU",0.1250
"IN220DO",0.1250
"IN221PU",0.1250
"IN221DO",0.1250
"IN222PU",0.1250
"IN222DO",0.1250
"IN223PU",0.1250
"IN223DO",0.1250
"IN224PU",0.1250
"IN224DO",0.1250
"IN301P",100
"IN302P",100
"IN303P",100
"IN304P",100
"IN305P",100
"IN306P",100
"IN307P",100
"IN308P",100
"IN309P",100
"IN310P",100
"IN311P",100
"IN312P",100
"IN313P",100
"IN314P",100
"IN315P",100
"IN316P",100
"IN317P",100
"IN318P",100
"IN319P",100
"IN320P",100
"IN321P",100
"IN322P",100
"IN323P",100
"IN324P",100
"IN301PU",0.1250
"IN301DO",0.1250
"IN302PU",0.1250
"IN302DO",0.1250
"IN303PU",0.1250
"IN303DO",0.1250
"IN304PU",0.1250
"IN304DO",0.1250
"IN305PU",0.1250
"IN305DO",0.1250
"IN306PU",0.1250
"IN306DO",0.1250
"IN307PU",0.1250
"IN307DO",0.1250
"IN308PU",0.1250
"IN308DO",0.1250
"IN309PU",0.1250
"IN309DO",0.1250
"IN310PU",0.1250
"IN310DO",0.1250
"IN311PU",0.1250
"IN311DO",0.1250
"IN312PU",0.1250
"IN312DO",0.1250
"IN313PU",0.1250
"IN313DO",0.1250
"IN314PU",0.1250
"IN314DO",0.1250
"IN315PU",0.1250
"IN315DO",0.1250
"IN316PU",0.1250
"IN316DO",0.1250
"IN317PU",0.1250
"IN317DO",0.1250
"IN318PU",0.1250
"IN318DO",0.1250
"IN319PU",0.1250
"IN319DO",0.1250
"IN320PU",0.1250
"IN320DO",0.1250
"IN321PU",0.1250
"IN321DO",0.1250
"IN322PU",0.1250
"IN322DO",0.1250
"IN323PU",0.1250
"IN323DO",0.1250
"IN324PU",0.1250
"IN324DO",0.1250
"SS1","PLT09 AND LB06 # SELECIONA COM BANCO DE CAPACITORES (LIDER)"
"SS2","NOT PLT09 AND LB06 # SELECIONA SEM BANCO DE CAPACITORES (LIDER)"
"SS3","PLT09 AND NOT LB06 # SELECIONA COM BANCO DE CAPACITORES (SEGUIDOR)"
"SS4","NOT PLT09 AND NOT LB06 # SELECIONA SEM BANCO DE CAPACITORES (SEGUIDOR)"
"SS5","NA"
"SS6","NA"
"TGR",320
"RST_DEM","NA"
"RST_PDM","NA"
"RST_ENE","NA"
"RSTMML","NA"
"RSTMMB1","NA"
"RSTMMB2","NA"
"RST_BK1","NA"
"RST_BK2","NA"
"RST_BAT","NA"
"RST_79C","NA"
"RSTTRGT","NA"
"RSTFLOC","NA"
"EAFSRC","NA"
"VF01",VAY
"VF02",VBY
"VF03",VCY
"VF11",ZERO
"VF12",ZERO
"VF13",ZERO
"STALLTE","NA"
"LOADTE","NA"
"ESS",Y
"LINEI",IW
"ALINEI",NA
"ALTI","NA"
"BK1I",IW
"BK2I",COMB
"IPOL",NA
"ALINEV",NA
"ALTV","NA"
"MFRMT",C37.118
"MRATE",2
"PMAPP",N
"PHCOMP",Y
"PMSTN","Station A"
"PMID",1
"PHDATAV",V1
"VCOMP",0.00
"PHDATAI",NA
"PHCURR",IW
"IWCOMP",0.00
"IXCOMP",0.00
"PHNR",I
"PHFMT",R
"FNR",I
"NUMANA",0
"NUMDSW",1
"TREA1","NA"
"TREA2","NA"
"TREA3","NA"
"TREA4","NA"
"PMTRIG","NA"
SET_O1.TXT
[INFO]
RELAYTYPE=SEL-421
FID=SEL-421-R117-V0-Z007007-D20060413
BFID=SLBT-4XX-R100-V0-Z001001-D20010703
PARTNO=04210611X221X3X
[IOBOARDS]
CFSINT1, , , 8, 15, 0, 0, 1
[COMCARDS]
[O1]
"OUT101","TPA1 OR 3PT # TRIP FASE A DISJ 15F1"
"OUT102","TPB1 OR 3PT # TRIP FASE B DISJ 15F1"
"OUT103","TPC1 OR 3PT # TRIP FASE V DISJ 15F1"
"OUT104","TPA2 OR 3PT # TRIP FASE A DISJ 15D3"
"OUT105","TPB2 OR 3PT # TRIP FASE B DISJ 15D3"
"OUT106","TPC2 OR 3PT # TRIP FASE V DISJ 15D3"
"OUT107","PSV45 OR SOTFT OR PCT02Q OR (RMB6A AND PLT07 AND (NOT IN107)) # ATIVA 86L"
"OUT108","NOT HALARM OR NOT SALARM # FALHA INTERNA"
"OUT201","BK1CL AND (NOT IN201) AND IN204 # FECHAR/RELIGAR 15F1"
"OUT202","BK2CL AND (NOT IN202) AND ((IN203 AND NOT IN206) OR (IN205 AND IN206)) # FECHAR/RELIGAR 15D3"
"OUT203","PSV47 OR (M2P AND COMPRM) # TRIP UNIDADE FASE PARA RDP"
"OUT204","PSV48 OR (Z2G AND COMPRM) # TRIP UNIDADE TERRA PARA RDP"
"OUT205","PSV45 # 59I/T PARA RDP"
"OUT206","SOTFT # SOTF PARA RDP"
"OUT207","(PSV46 AND (NOT PST01Q) OR KEY OR TRIP) AND PLT07 # TDD PARA RDP"
"OUT208","(PT OR RMB2A OR RMB3A OR RMB4A OR RMB5A OR RMB6A) AND PLT07 # RECEPÇÃO TDD PARA RDP"
"OUT209","PCT02Q # TRIP OSCILAÇÃO POTÊNCIA PARA RDP"
"OUT210","OSB # BLOQUEIO OSCILAÇÃO POTÊNCIA PARA RDP"
"OUT211","OUT201 OR OUT202 # RELIGAMENTO EFETUADO 15F1/15D3"
"OUT212","(67G2 AND RMB2A AND PLT07) OR 51S1T # 67N PARA RDP"
"OUT213","AST03Q # 27 PARA LÂMINA DE TERRA"
"OUT214","NA"
"OUT215","NA"
"OUT216","NA"
"OUT301","NA"
"OUT302","NA"
"OUT303","NA"
"OUT304","NA"
"OUT305","NA"
"OUT306","NA"
"OUT307","NA"
"OUT308","NA"
"OUT309","NA"
"OUT310","NA"
"OUT311","NA"
"OUT312","NA"
"OUT313","NA"
"OUT314","NA"
"OUT315","NA"
"OUT316","NA"
"CCOUT01","NA"
"CCOUT02","NA"
"CCOUT03","NA"
"CCOUT04","NA"
"CCOUT05","NA"
"CCOUT06","NA"
"CCOUT07","NA"
"CCOUT08","NA"
"CCOUT09","NA"
"CCOUT10","NA"
"CCOUT11","NA"
"CCOUT12","NA"
"CCOUT13","NA"
"CCOUT14","NA"
"CCOUT15","NA"
"CCOUT16","NA"
"CCOUT17","NA"
"CCOUT18","NA"
"CCOUT19","NA"
"CCOUT20","NA"
"CCOUT21","NA"
"CCOUT22","NA"
"CCOUT23","NA"
"CCOUT24","NA"
"CCOUT25","NA"
"CCOUT26","NA"
"CCOUT27","NA"
"CCOUT28","NA"
"CCOUT29","NA"
"CCOUT30","NA"
"CCOUT31","NA"
"CCOUT32","NA"
"TMB1A","(NOT IN107) AND KEY AND (M2P OR Z2G) OR EKEY AND PLT07 # TRANSMISSÃO POTT 21"
"TMB2A","(NOT IN107) AND KEY AND 67G2 AND PLT07 # TRANSMISSÃO POTT 67N"
"TMB3A","(NOT IN107) AND TPA AND PLT07 # TRANSMISSÃO TDD FASE A"
"TMB4A","(NOT IN107) AND TPB AND PLT07 # TRANSMISSÃO TDD FASE B"
"TMB5A","(NOT IN107) AND TPC AND PLT07 # TRANSMISSÃO TDD FASE V"
"TMB6A","(NOT IN107) AND PSV46 AND PLT07 # TRANSMISSÃO TDD TRIFÁSICO"
"TMB7A","PLT09 # BANCO INSERIDO"
"TMB8A","SPO # POLO ABERTO"
"TMB1B","NA"
"TMB2B","NA"
"TMB3B","NA"
"TMB4B","NA"
"TMB5B","NA"
"TMB6B","NA"
"TMB7B","NA"
"TMB8B","NA"
SET_S3.TXT
[INFO]
RELAYTYPE=SEL-421
FID=SEL-421-R117-V0-Z007007-D20060413
BFID=SLBT-4XX-R100-V0-Z001001-D20010703
PARTNO=04210611X221X3X
[IOBOARDS]
CFSINT1, , , 8, 15, 0, 0, 1
[COMCARDS]
[S3]
"CTRW",2200
"CTRX",2200
"PTRY",4500
"VNOMY",115
"PTRZ",4500
"VNOMZ",115
"Z1MAG",47.83
"Z1ANG",86.28
"Z0MAG",234.40
"Z0ANG",74.28
"EFLOC",Y
"LL",367.90
"E21P",3
"E21MG",4
"E21XG",4
"ECVT",N
"ESERCMP",Y
"ECDTD",Y
"ESOTF",Y
"EOOS",Y
"ELOAD",Y
"E50P",2
"E50G",4
"E50Q",3
"E51S",1
"E32",Y
"ECOMM",POTT
"EBFL1",N
"EBFL2",N
"E25BK1",Y
"E25BK2",Y
"E79",Y
"EMANCL",Y
"ELOP",Y1
"EDEM",N
"EADVS",N
"Z1P",22.45
"Z2P",71.74
"Z3P",43.04
"Z4P",71.74
"Z5P",OFF
"XC",12.80
"Z1PD",0.000
"Z2PD",24.000
"Z3PD",OFF
"Z4PD",60.000
"Z5PD",OFF
"Z1MG",20.68
"Z2MG",71.74
"Z3MG",43.04
"Z4MG",OFF
"Z5MG",OFF
"XG1",20.68
"RG1",48.90
"XG2",71.74
"RG2",48.90
"XG3",43.04
"RG3",48.90
"XG4",OFF
"RG4",48.90
"XG5",OFF
"RG5",50.00
"XGPOL",I2
"TANG",-3.0
"k0M1",1.309
"k0A1",-15.03
"k0M",1.309
"k0A",-15.03
"k0MR",1.309
"k0AR",-15.03
"Z1GD",0.000
"Z2GD",24.000
"Z3GD",OFF
"Z4GD",60.000
"Z5GD",OFF
"Z1D",0.000
"Z2D",24.000
"Z3D",OFF
"Z4D",60.000
"Z5D",OFF
"ESPSTF",N
"EVRST",Y
"52AEND",10.000
"CLOEND",OFF
"SOTFD",10.000
"CLSMON","NA"
"OOSB1",N
"OOSB2",Y
"OOSB3",N
"OOSB4",N
"OOSB5",N
"OSBD",3.125
"OSBLTCH",N
"EOOST",I
"OSTD",2.375
"X1T7",122.22
"X1T6",97.78
"R1R7",67.22
"R1R6",48.89
"X1B7",-122.22
"X1B6",-97.78
"R1L7",-67.22
"R1L6",-48.89
"50ABCP",0.20
"50QUBP",OFF
"UBD",0.500
"UBOSBF",4
"ZLF",53.47
"ZLR",53.47
"PLAF",45.0
"NLAF",-45.0
"PLAR",135.0
"NLAR",225.0
"50P1P",1.20
"50P2P",0.50
"50P3P",OFF
"50P4P",OFF
"67P1D",0.000
"67P2D",0.000
"67P3D",0.000
"67P4D",0.000
"67P1TC","IN107 AND AST03Q # SECC. 89C8 ABERTA PARA STUB-BUS"
"67P2TC","1 # PARA PROTEÇÃO SOTF"
"67P3TC","1"
"67P4TC","1"
"50G1P",OFF
"50G2P",0.10
"50G3P",0.05
"50G4P",OFF
"67G1D",12.000
"67G2D",0.000
"67G3D",0.000
"67G4D",24.000
"67G1TC","1"
"67G2TC","NOT SPO AND NOT RMB8A"
"67G3TC","NOT SPO AND NOT RMB8A"
"67G4TC","1"
"50Q1P",OFF
"50Q2P",OFF
"50Q3P",0.05
"50Q4P",OFF
"67Q1D",0.000
"67Q2D",150.000
"67Q3D",0.000
"67Q4D",0.000
"67Q1TC","32QR AND NOT SPO"
"67Q2TC","32QF"
"67Q3TC","NOT SPO AND NOT RMB8A"
"67Q4TC","1"
"51S1O",3I0L
"51S1P",0.10
"51S1C",C1
"51S1TD",0.36
"51S1RS",N
"51S1TC","32GF"
"51S2O",3I2L
"51S2P",2.00
"51S2C",U3
"51S2TD",1.00
"51S2RS",N
"51S2TC","32QF"
"51S3O",IMAXL
"51S3P",2.00
"51S3C",U3
"51S3TD",1.00
"51S3RS",N
"51S3TC","M2P"
"DIR3",R
"DIR4",F
"DIR5",F
"ORDER","Q"
"50FP",0.10
"50RP",0.05
"Z2F",35.50
"Z2R",36.00
"a2",0.10
"k2",0.10
"Z0F",117.20
"Z0R",117.70
"a0",0.10
"E32IV","1"
"EPO",52
"27PO",40
"SPOD",0.500
"3POD",1.250
"Z3RBD",3.000
"EBLKD",10.000
"ETDPU",2.000
"EDURD",6.000
"EWFC",N
"27PWI",34.5
"27PPW",20.0
"59NW",15.0
"PT1","(RMB1A OR RMB2A) AND PLT07 # RECEPÇÃO TELEPROTEÇÃO 21"
"PT3","NA"
"PTA","NA"
"PTB","NA"
"PTC","NA"
"GARD1D",120.000
"UBDURD",180.000
"UBEND",20.000
"PT2","NA"
"LOG1","NA"
"LOG2","NA"
"Z3XPU",1.000
"Z3XD",6.000
"BTXD",1.000
"21SD",2.000
"67SD",2.000
"BT","NA"
"50FP1",0.50
"BFPU1",12.000
"SPBFPU1",6.000
"RTPU1",6.000
"RT3PPU1",3.000
"BFI3P1","NA"
"BFIA1","NA"
"BFIB1","NA"
"BFIC1","NA"
"BFIDO1",1.500
"BFISP1",2.000
"ENCBF1",N
"50RP1",0.25
"NPU1",12.000
"BFIN1","NA"
"ELCBF1",N
"50LP1",0.50
"LCPU1",9.000
"BFILC1","NA"
"EFOBF1",N
"50FO1",0.50
"FOPU1",9.000
"BLKFOA1","NA"
"BLKFOB1","NA"
"BLKFOC1","NA"
"BFTR1","NA"
"BFULTR1","NA"
"50FP2",0.50
"BFPU2",12.000
"SPBFPU2",6.000
"RTPU2",3.000
"RT3PPU2",3.000
"BFI3P2","NA"
"BFIA2","NA"
"BFIB2","NA"
"BFIC2","NA"
"BFIDO2",1.500
"BFISP2",2.000
"ENCBF2",N
"50RP2",1.00
"NPU2",12.000
"BFIN2","NA"
"ELCBF2",N
"50LP2",0.50
"LCPU2",9.000
"BFILC2","NA"
"EFOBF2",N
"50FO2",0.50
"FOPU2",9.000
"BLKFOA2","NA"
"BLKFOB2","NA"
"BLKFOC2","NA"
"BFTR2","NA"
"BFULTR2","NA"
"SYNCP",VBY
"25VL",60.9
"25VH",73.7
"SYNCS1",VAZ
"KS1M",1.00
"KS1A",0
"25SFBK1",0.200
"ANG1BK1",40.0
"ANG2BK1",40.0
"TCLSBK1",3.00
"BSYNBK1","IN201 OR NOT IN204 # BLOQUEIO DE SINCRONISMO"
"SYNCS2",VCZ
"KS2M",1.00
"KS2A",0
"ALTS2","NOT IN206 # SELECIONA TENSÃO BARRA B"
"ASYNCS2",VBZ
"AKS2M",1.00
"AKS2A",0
"25SFBK2",0.200
"ANG1BK2",40.0
"ANG2BK2",40.0
"TCLSBK2",3.00
"BSYNBK2","(IN202 OR (NOT IN203 AND NOT IN206) OR (NOT IN205 AND IN206)) # BLOQUEIO DE SINCRONISMO"
"NSPSHOT",1
"ESPR1","PLT03 AND PLT05 # RELIGAMENTO MONOPOLAR HABILITADO 15F1"
"ESPR2","PLT03 AND PLT06 # RELIGAMENTO MONOPOLAR HABILITADO 15D3"
"N3PSHOT",1
"E3PR1","PLT04 AND PLT05 # RELIGAMENTO TRIPOLAR HABILITADO 15F1"
"E3PR2","PLT04 AND PLT06 # RELIGAMENTO TRIPOLAR HABILITADO 15D3"
"TBBKD",300
"BKCFD",19
"SLBK1","PLT05 # RELIGAMENTO  DISJ.15F1"
"SLBK2","PLT06 # RELIGAMENTO  DISJ.15D3"
"FBKCEN","1"
"ULCL1","52AA1 AND 52AB1 AND 52AC1 # DISJ.15F1"
"ULCL2","52AA2 AND 52AB2 AND 52AC2 # DISJ.15D3"
"79DTL","(IN201 AND PLT05) OR (IN202 AND PLT06) OR PSV49 OR PSV44 OR RBADA OR (3PT AND PLT03) OR PSV46 # BLOQUEIO DE RELIGAMENTO"
"79BRCT","NA"
"BK1MCL","(PB5_PUL AND PLT01) AND PSV41 # COMANDO DISJ.15F1"
"BK2MCL","(PB7_PUL AND PLT01) AND PSV42 # COMANDO DISJ.15D3"
"3PMRCD",900
"BK1CLSD",300
"BK2CLSD",300
"SPOISC","1"
"SPOISD",1
"SPOID",72
"SPRCD",900
"SPRI","SPT # PARTIDA 79"
"SP1CLS","PLT03 AND SPOBK1 # PERMISSÃO FECHAMENTO MANUAL 15F1"
"SP2CLS","PLT03 AND SPOBK2 # PERMISSÃO FECHAMENTO MANUAL 15D3"
"3POISC","1"
"3POISD",1
"3POID1",306
"3POID2",180
"3POID3",180
"3POID4",180
"3PFARC","NA"
"3PFOID",60
"3PRCD",900
"3PRI","Z1G OR M1P OR ((Z2G OR 67G2) AND COMPRM) OR (M2P AND COMPRM) # PARTIDA 79"
"79SKP","NA"
"3P1CLS","PLT04 AND (LLDB1 OR 25A1BK1) # PERMISSÃO FECHAMENTO MANUAL 15F1"
"3P2CLS","PLT04 AND (LLDB2 OR 25A1BK2) # PERMISSÃO FECHAMENTO MANUAL 15D3"
"EVCK",Y
"27LP",19.9
"59LP",46.5
"27BK1P",19.9
"59BK1P",46.5
"27BK2P",19.9
"59BK2P",46.5
"DMTC",15
"PDEMP",OFF
"GDEMP",OFF
"QDEMP",OFF
"TR","PSV44 OR PSV45 OR PSV47 OR PSV48 OR PSV50 OR PCT06Q # TRIP"
"TRCOMM","(M2P OR Z2G OR 67G2 AND NOT SPO) AND PLT07 # ENVIO POTT 21/67N"
"TRSOTF","M2P OR Z2G OR 67P2T # FECHAMENTO SOBRE FALTA"
"DTA","RMB3A AND PLT07 AND (NOT IN107) AND NOT PCT01Q # RECEPÇÃO TDD FASE A"
"DTB","RMB4A AND PLT07 AND (NOT IN107) AND NOT PCT01Q # RECEPÇÃO TDD FASE B"
"DTC","RMB5A AND PLT07 AND (NOT IN107) AND NOT PCT01Q # RECEPÇÃO TDD FASE C"
"BK1MTR","PB6_PUL AND PLT01 # ABRIR DISJ. 15F1"
"BK2MTR","PB8_PUL AND PLT01 # ABRIR DISJ. 15D3"
"ULTR","1"
"ULMTR1","(SPOA AND SPOB AND SPOC) OR NOT (52AA1 AND 52AB1 AND 52AC1)"
"ULMTR2","(SPOA AND SPOB AND SPOC) OR NOT (52AA2 AND 52AB2 AND 52AC2)"
"TOPD",2.000
"TULO",3
"Z2GTSP",Y
"67QGSP",Y
"TDUR1D",8.000
"TDUR3D",8.000
"E3PT","R3PTE OR ASV003 OR Z2GT OR PLT04 # HABILITA TRIP TRIPOLAR"
"E3PT1","R3PTE1 OR PLT06 # TRIP TRIPOLAR 15F1"
"E3PT2","R3PTE2 OR PLT05 # TRIP TRIPOLAR 15D3"
"ER","R_TRIG M2P OR R_TRIG Z2G OR R_TRIG 67G2 OR R_TRIG Z3RB"
SET_L3.TXT
[INFO]
RELAYTYPE=SEL-421
FID=SEL-421-R117-V0-Z007007-D20060413
BFID=SLBT-4XX-R100-V0-Z001001-D20010703
PARTNO=04210611X221X3X
[IOBOARDS]
CFSINT1, , , 8, 15, 0, 0, 1
[COMCARDS]
[L3]
"PROTSEL1","PLT01S := ((R_TRIG RB01 OR PB1_PUL) AND (NOT PLT01)) # SELECIONA UPD1 PARA LOCAL"
"PROTSEL2","PLT01R := (PB2_PUL OR R_TRIG RB02) # DESABILITA UPD1 LOCAL"
"PROTSEL3","PLT02S := ((R_TRIG RB02 OR PB2_PUL) AND (NOT PLT02)) # SELECIONA UPD1 PARA REMOTO"
"PROTSEL4","PLT02R := (PB1_PUL OR R_TRIG RB01) # DESABILITA UPD1 REMOTO"
"PROTSEL5","PSV33 := (R_TRIG RB03 AND PLT02) OR ((LB01 OR R_TRIG RB03) AND PLT01) # SELECIONA 79 MONOPOLAR"
"PROTSEL6","PLT03S := PSV33 # 79 MONOPOLAR SELECIONADO"
"PROTSEL7","PLT03R := PSV34 OR PSV35 # RESET 79 MONOPOLAR"
"PROTSEL8","PSV34 := (R_TRIG RB04 AND PLT02) OR ((LB02 OR R_TRIG RB04) AND PLT01) # SELECIONA 79 TRIPOLAR"
"PROTSEL9","PLT04S := PSV34 # 79 TRIPOLAR SELECIONADO"
"PROTSEL10","PLT04R := PSV33 OR PSV35 # RESET 79 TRIPOLAR"
"PROTSEL11","PSV35 := (R_TRIG RB05 AND PLT02) OR ((LB03 OR R_TRIG RB05) AND PLT01) # DESABILITA 79"
"PROTSEL12","PSV36 := (R_TRIG RB06 AND PLT02) OR ((LB04 OR R_TRIG RB06) AND PLT01) # RELIGAR 15F1"
"PROTSEL13","PLT05S := PSV36 # RELIGAR 15F1"
"PROTSEL14","PLT05R := PSV37 # DESABILITA RELIGAR 15F1"
"PROTSEL15","PSV37 := (R_TRIG RB07 AND PLT02) OR ((LB05 OR R_TRIG RB07) AND PLT01) # RELIGAR 15D3"
"PROTSEL16","PLT06S := PSV37 # RELIGAR 15D3"
"PROTSEL17","PLT06R := PSV36 # DESABILITA RELIGAR 15D3"
"PROTSEL18","PSV41 := 25A1BK1 OR DLDB1 OR DLLB1 OR LLDB1 # PERMISSÃO FECHAMENTO MANUAL 15F1"
"PROTSEL19","PSV42 := 25A1BK2 OR DLDB2 OR DLLB2 OR LLDB2 # PERMISSÃO FECHAMENTO MANUAL 15D3"
"PROTSEL20","#"
"PROTSEL21","PSV44 := OST OR 67P1T OR (RMB6A AND PLT07 AND (NOT IN107)) OR 51S1T # TRIP"
"PROTSEL22","PSV45 := AST01Q OR AST02Q # TRIP SOBRETENSÃO 59I/T"
"PROTSEL23","PSV46 := (PSV45 OR IN207 OR OST OR SOTFT) AND PLT07 # ENVIO TDD TRIFÁSICO"
"PROTSEL24","PST01IN := PSV46 # TEMPO DE ENVIO DE TDD TRIFÁSICO"
"PROTSEL25","PST01PT := 24.000000 # TEMPO DE ENVIO DE TDD TRIFÁSICO"
"PROTSEL26","PST01R := NOT PSV46 # RESET TEMPO TDD TRIFÁSICO"
"PROTSEL27","PSV47 := M1PT AND NOT 3PO OR M2PT OR M3PT OR M4PT # TRIP UNIDADES DE FASE"
"PROTSEL28","PSV48 := Z1GT OR Z2GT OR Z3GT OR Z4GT OR 67G4T # TRIP UNIDADES DE TERRA"
"PROTSEL29","PSV01 := (MAB4 OR MCA4 OR MAB3 OR MCA3) AND PHASE_A # PARTIDA FASE A UNIDADE DE FASE"
"PROTSEL30","PSV02 := (MAB4 OR MBC4 OR MAB3 OR MBC3) AND PHASE_B # PARTIDA FASE B UNIDADE DE FASE"
"PROTSEL31","PSV03 := (MBC4 OR MCA4 OR MBC3 OR MCA3) AND PHASE_C # PARTIDA FASE C UNIDADE DE FASE"
"PROTSEL32","PSV04 := M1PT OR M2PT OR (M2P AND COMPRM) OR M3PT OR M4PT # DISPARO UNIDADE DE FASE"
"PROTSEL33","PSV05 := XAG4 OR XAG3 # PARTIDA FASE A UNIDADE DE NEUTRO"
"PROTSEL34","PSV06 := XBG4 OR XBG3 # PARTIDA FASE B UNIDADE DE NEUTRO"
"PROTSEL35","PSV07 := XCG4 OR XCG3 # PARTIDA FASE C UNIDADE DE NEUTRO"
"PROTSEL36","PSV08 := Z1GT OR Z2GT OR (Z2G AND COMPRM) OR Z3GT OR Z4GT # DISPARO UNIDADE DE NEUTRO"
"PROTSEL37","PSV09 := M1PT # DISPARO ZONA 1 FASE"
"PROTSEL38","PSV10 := M2PT OR (M2P AND COMPRM) # DISPARO ZONA 2 FASE"
"PROTSEL39","PSV11 := M3PT # DISPARO ZONA 3 FASE"
"PROTSEL40","PSV12 := M4PT # DISPARO ZONA 4 FASE"
"PROTSEL41","PSV13 := Z1GT # DISPARO ZONA 1 NEUTRO"
"PROTSEL42","PSV14 := Z2GT OR (Z2G AND COMPRM) # DISPARO ZONA 2 NEUTRO"
"PROTSEL43","PSV15 := Z3GT # DISPARO ZONA 3 NEUTRO"
"PROTSEL44","PSV16 := Z4GT # DISPARO ZONA 4 NEUTRO"
"PROTSEL45","PSV17 := 67P1T # DISPARO STUB-BUS"
"PROTSEL46","PSV18 := 67G2 AND RMB2A AND PLT07 # DISPARO 67N - INSTANTÂNEO"
"PROTSEL47","PSV19 := 51S1T OR 67G4T # DISPARO 67N - TEMPORIZADO"
"PROTSEL48","PSV20 := OST # OSCILAÇÃO DE POTÊNCIA TRIP"
"PROTSEL49","PSV21 := OSB # OSCILAÇÃO DE POTÊNCIA BLOQUEIO"
"PROTSEL50","PSV22 := ECTT AND (NOT 67G3T) AND (NOT 67Q3T) # 27WI TRIP"
"PROTSEL51","PSV23 := SOTFT # SOTF TRIP"
"PROTSEL52","PSV24 := ILOP # FALHA DE FUSÍVEL"
"PROTSEL53","PLT07S := PB3_PUL AND PLT01 # HABILITA TELE PROTEÇÃO"
"PROTSEL54","PLT07R := PB4_PUL AND PLT01 # DESABILITA TELEPROTEÇÃO"
"PROTSEL55","PSV49 := PLT03 AND ((DTA AND DTB) OR (DTB AND DTC) OR (DTA AND DTC)) # BLOQUEIO DE RELIGAMENTO"
"PROTSEL56","PCT01IN := RMB3A OR RMB4A OR RMB5A # BLOQUEIO DE ECCO"
"PROTSEL57","PCT01PU := 4.000000 # BLOQUEIO DE ECCO"
"PROTSEL58","PCT01DO := 0.000000 # BLOQUEIO DE ECCO"
"PROTSEL59","PSV25 := BK1CFT # FALHA  NO RELIGAMENTO DISJ.15F1"
"PROTSEL60","PSV26 := BK2CFT # FALHA  NO RELIGAMENTO DISJ.15D3"
"PROTSEL61","PCT02IN := PSV20 # MANTER SINAL PARA RELÉ 86L"
"PROTSEL62","PCT02PU := 0.000000 # PICK UP"
"PROTSEL63","PCT02DO := 8.000000 # MATER SINAL DE DISPARO PARA RELÉ 86L"
"PROTSEL64","PLT08S := 3PRI OR SPRI # FALHA NO RELIGAMENTO"
"PROTSEL65","PCT03IN := PLT08 # FALHA NO RELIGAMENTO"
"PROTSEL66","PCT03PU := 90.000000 # TEMPO DE RESET"
"PROTSEL67","PCT03DO := 0.000000 # TEMPO 0"
"PROTSEL68","PLT08R := PCT03Q OR (BK1LO AND BK2LO) # RESET FALHA  NO RELIGAMENTO"
"PROTSEL69","PSV50 := PLT08 AND (BK1CFT OR BK2CFT) # FALHA NO RELIGAMENTO"
"PROTSEL70","PCT04IN := PSV04 OR PSV08 # LOCALIZAÇÃO DE FALTA"
"PROTSEL71","PCT04PU := 0.000000 # PICK-UP LOCALIZAÇÃO DE FALTA"
"PROTSEL72","PCT04DO := 180.000000 # DROP-OUT LOCALIZAÇÃO DE FALTA"
"PROTSEL73","PCT05IN := (3PRI OR SPRI) AND (PLT03 OR PLT04) # PARTIDA DE RELIGAMENTO"
"PROTSEL74","PCT05PU := 0.000000 # PICK-UP PARTIDA DE RELIGAMENTO"
"PROTSEL75","PCT05DO := 1.000000 # DROP-OUT PARTIDA DE RELIGAMENTO"
"PROTSEL76","PCT06IN := (SPOBK1 AND IN201 AND PLT05) OR (SPOBK2 AND IN202 AND PLT06) # BLOQUEIO DE RELIGAMENTO"
"PROTSEL77","PCT06PU := 5.000000 # PICK-UP"
"PROTSEL78","PCT06DO := 0.000000 # DROP-OUT"
"PROTSEL79","PLT09S := NOT IN208 # SELECIONA PROTEÇÃO COM BANCO DE CAPACITORES"
"PROTSEL80","PLT09R := IN208 # SELECIONA PROTEÇÃO SEM BANCO DE CAPACITORES"
"PROTSEL81","PSV51 := MAB2 AND MBC2 AND MCA2 # FALTA TRIFASICA"
"PROTSEL82",""
"PROTSEL83",""
"PROTSEL84",""
"PROTSEL85",""
"PROTSEL86",""
"PROTSEL87",""
"PROTSEL88",""
"PROTSEL89",""
"PROTSEL90",""
"PROTSEL91",""
"PROTSEL92",""
"PROTSEL93",""
"PROTSEL94",""
"PROTSEL95",""
"PROTSEL96",""
"PROTSEL97",""
"PROTSEL98",""
"PROTSEL99",""
"PROTSEL100",""
"PROTSEL101",""
"PROTSEL102",""
"PROTSEL103",""
"PROTSEL104",""
"PROTSEL105",""
"PROTSEL106",""
"PROTSEL107",""
"PROTSEL108",""
"PROTSEL109",""
"PROTSEL110",""
"PROTSEL111",""
"PROTSEL112",""
"PROTSEL113",""
"PROTSEL114",""
"PROTSEL115",""
"PROTSEL116",""
"PROTSEL117",""
"PROTSEL118",""
"PROTSEL119",""
"PROTSEL120",""
"PROTSEL121",""
"PROTSEL122",""
"PROTSEL123",""
"PROTSEL124",""
"PROTSEL125",""
"PROTSEL126",""
"PROTSEL127",""
"PROTSEL128",""
"PROTSEL129",""
"PROTSEL130",""
"PROTSEL131",""
"PROTSEL132",""
"PROTSEL133",""
"PROTSEL134",""
"PROTSEL135",""
"PROTSEL136",""
"PROTSEL137",""
"PROTSEL138",""
"PROTSEL139",""
"PROTSEL140",""
"PROTSEL141",""
"PROTSEL142",""
"PROTSEL143",""
"PROTSEL144",""
"PROTSEL145",""
"PROTSEL146",""
"PROTSEL147",""
"PROTSEL148",""
"PROTSEL149",""
"PROTSEL150",""
"PROTSEL151",""
"PROTSEL152",""
"PROTSEL153",""
"PROTSEL154",""
"PROTSEL155",""
"PROTSEL156",""
"PROTSEL157",""
"PROTSEL158",""
"PROTSEL159",""
"PROTSEL160",""
"PROTSEL161",""
"PROTSEL162",""
"PROTSEL163",""
"PROTSEL164",""
"PROTSEL165",""
"PROTSEL166",""
"PROTSEL167",""
"PROTSEL168",""
"PROTSEL169",""
"PROTSEL170",""
"PROTSEL171",""
"PROTSEL172",""
"PROTSEL173",""
"PROTSEL174",""
"PROTSEL175",""
"PROTSEL176",""
"PROTSEL177",""
"PROTSEL178",""
"PROTSEL179",""
"PROTSEL180",""
"PROTSEL181",""
"PROTSEL182",""
"PROTSEL183",""
"PROTSEL184",""
"PROTSEL185",""
"PROTSEL186",""
"PROTSEL187",""
"PROTSEL188",""
"PROTSEL189",""
"PROTSEL190",""
"PROTSEL191",""
"PROTSEL192",""
"PROTSEL193",""
"PROTSEL194",""
"PROTSEL195",""
"PROTSEL196",""
"PROTSEL197",""
"PROTSEL198",""
"PROTSEL199",""
"PROTSEL200",""
"PROTSEL201",""
"PROTSEL202",""
"PROTSEL203",""
"PROTSEL204",""
"PROTSEL205",""
"PROTSEL206",""
"PROTSEL207",""
"PROTSEL208",""
"PROTSEL209",""
"PROTSEL210",""
"PROTSEL211",""
"PROTSEL212",""
"PROTSEL213",""
"PROTSEL214",""
"PROTSEL215",""
"PROTSEL216",""
"PROTSEL217",""
"PROTSEL218",""
"PROTSEL219",""
"PROTSEL220",""
"PROTSEL221",""
"PROTSEL222",""
"PROTSEL223",""
"PROTSEL224",""
"PROTSEL225",""
"PROTSEL226",""
"PROTSEL227",""
"PROTSEL228",""
"PROTSEL229",""
"PROTSEL230",""
"PROTSEL231",""
"PROTSEL232",""
"PROTSEL233",""
"PROTSEL234",""
"PROTSEL235",""
"PROTSEL236",""
"PROTSEL237",""
"PROTSEL238",""
"PROTSEL239",""
"PROTSEL240",""
"PROTSEL241",""
"PROTSEL242",""
"PROTSEL243",""
"PROTSEL244",""
"PROTSEL245",""
"PROTSEL246",""
"PROTSEL247",""
"PROTSEL248",""
"PROTSEL249",""
"PROTSEL250",""
